<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1"><meta><title>智能变电站技术 - Hololo&#039;s Blog</title><link rel="manifest" href="/manifest.json"><meta name="application-name" content="Hololo&#039;s Blog"><meta name="msapplication-TileImage" content="/img/favicon1.ico"><meta name="apple-mobile-web-app-capable" content="yes"><meta name="apple-mobile-web-app-title" content="Hololo&#039;s Blog"><meta name="apple-mobile-web-app-status-bar-style" content="default"><meta name="description" content="第一章坚强智能电网概念以特高压电网为骨干网架，各种电网协调发展的坚强电网为基础，以信息通信平台为支撑，具有信息化、自动化、互动化特征，包括电力系统发电、输电、变电、配电、用电和调度各个环节，覆盖所有电压等级，实现“电力流、信息流、业务流”的高度一体化融合的现代电网。 智能变电站概念智能变电站以数字化变电站作为技术基础，采用先进可靠集成低碳环保的智能设备，以全站信息数字化、通信网络化、信息共享标准化"><meta property="og:type" content="blog"><meta property="og:title" content="智能变电站技术"><meta property="og:url" content="https://yinzhengyi.com/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/"><meta property="og:site_name" content="Hololo&#039;s Blog"><meta property="og:description" content="第一章坚强智能电网概念以特高压电网为骨干网架，各种电网协调发展的坚强电网为基础，以信息通信平台为支撑，具有信息化、自动化、互动化特征，包括电力系统发电、输电、变电、配电、用电和调度各个环节，覆盖所有电压等级，实现“电力流、信息流、业务流”的高度一体化融合的现代电网。 智能变电站概念智能变电站以数字化变电站作为技术基础，采用先进可靠集成低碳环保的智能设备，以全站信息数字化、通信网络化、信息共享标准化"><meta property="og:locale" content="en_US"><meta property="og:image" content="https://yinzhengyi.com/img/og_image.png"><meta property="article:published_time" content="2021-07-05T07:12:00.000Z"><meta property="article:modified_time" content="2021-07-05T07:12:00.000Z"><meta property="article:author" content="Yin Zhengyi"><meta property="twitter:card" content="summary"><meta property="twitter:image:src" content="https://yinzhengyi.com/img/og_image.png"><script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","mainEntityOfPage":{"@type":"WebPage","@id":"https://yinzhengyi.com/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/"},"headline":"智能变电站技术","image":["https://yinzhengyi.com/img/og_image.png"],"datePublished":"2021-07-05T07:12:00.000Z","dateModified":"2021-07-05T07:12:00.000Z","author":{"@type":"Person","name":"Yin Zhengyi"},"publisher":{"@type":"Organization","name":"Hololo's Blog","logo":{"@type":"ImageObject","url":{"text":"Hololo's Blog"}}},"description":"第一章坚强智能电网概念以特高压电网为骨干网架，各种电网协调发展的坚强电网为基础，以信息通信平台为支撑，具有信息化、自动化、互动化特征，包括电力系统发电、输电、变电、配电、用电和调度各个环节，覆盖所有电压等级，实现“电力流、信息流、业务流”的高度一体化融合的现代电网。 智能变电站概念智能变电站以数字化变电站作为技术基础，采用先进可靠集成低碳环保的智能设备，以全站信息数字化、通信网络化、信息共享标准化"}</script><link rel="canonical" href="https://yinzhengyi.com/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/"><link rel="icon" href="/img/favicon1.ico"><link rel="stylesheet" href="https://use.fontawesome.com/releases/v6.0.0/css/all.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/highlight.js@9.12.0/styles/atom-one-light.css"><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Ubuntu:wght@400;600&amp;family=Source+Code+Pro"><link rel="stylesheet" href="/css/default.css"><style>body>.footer,body>.navbar,body>.section{opacity:0}</style><!--!--><!--!--><!--!--><!--!--><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/cookieconsent@3.1.1/build/cookieconsent.min.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/lightgallery@1.10.0/dist/css/lightgallery.min.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/justifiedGallery@3.8.1/dist/css/justifiedGallery.min.css"><!--!--><!--!--><style>.pace{-webkit-pointer-events:none;pointer-events:none;-webkit-user-select:none;-moz-user-select:none;user-select:none}.pace-inactive{display:none}.pace .pace-progress{background:#3273dc;position:fixed;z-index:2000;top:0;right:100%;width:100%;height:2px}</style><script src="https://cdn.jsdelivr.net/npm/pace-js@1.2.4/pace.min.js"></script><!--!--><!--!--><!-- hexo injector head_end start --><script>
  (function () {
      function switchTab() {
          if (!location.hash) {
            return;
          }

          const id = '#' + CSS.escape(location.hash.substring(1));
          const $tabMenu = document.querySelector(`.tabs a[href="${id}"]`);
          if (!$tabMenu) {
            return;
          }

          const $tabMenuContainer = $tabMenu.parentElement.parentElement;
          Array.from($tabMenuContainer.children).forEach($menu => $menu.classList.remove('is-active'));
          Array.from($tabMenuContainer.querySelectorAll('a'))
              .map($menu => document.getElementById($menu.getAttribute("href").substring(1)))
              .forEach($content => $content.classList.add('is-hidden'));

          if ($tabMenu) {
              $tabMenu.parentElement.classList.add('is-active');
          }
          const $activeTab = document.querySelector(id);
          if ($activeTab) {
              $activeTab.classList.remove('is-hidden');
          }
      }
      switchTab();
      window.addEventListener('hashchange', switchTab, false);
  })();
  </script><!-- hexo injector head_end end --><meta name="generator" content="Hexo 6.3.0"></head><body class="is-2-column"><nav class="navbar navbar-main"><div class="container navbar-container"><div class="navbar-brand justify-content-center"><a class="navbar-item navbar-logo" href="/">Hololo&#039;s Blog</a></div><div class="navbar-menu"><div class="navbar-start"><a class="navbar-item" href="/">Home</a><a class="navbar-item" href="/archives">Archives</a><a class="navbar-item" href="/categories">Categories</a><a class="navbar-item" href="/tags">Tags</a><a class="navbar-item" href="/about">About</a></div><div class="navbar-end"><a class="navbar-item search" title="Search" href="javascript:;"><i class="fas fa-search"></i></a></div></div></div></nav><section class="section"><div class="container"><div class="columns"><div class="column order-2 column-main is-8-tablet is-8-desktop is-8-widescreen"><div class="card"><article class="card-content article" role="article"><div class="article-meta is-size-7 is-uppercase level is-mobile"><div class="level-left"><span class="level-item">Posted&nbsp;<time dateTime="2021-07-05T07:12:00.000Z" title="2021/7/5 15:12:00">2021-07-05</time></span><span class="level-item"><a class="link-muted" href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></span><span class="level-item">16 minutes read (About 2382 words)</span></div></div><h1 class="title is-3 is-size-4-mobile">智能变电站技术</h1><div class="content"><h1 id="第一章"><a href="#第一章" class="headerlink" title="第一章"></a>第一章</h1><h2 id="坚强智能电网概念"><a href="#坚强智能电网概念" class="headerlink" title="坚强智能电网概念"></a>坚强智能电网概念</h2><p>以特高压电网为骨干网架，各种电网协调发展的坚强电网为基础，以信息通信平台为支撑，具有信息化、自动化、互动化特征，包括电力系统发电、输电、变电、配电、用电和调度各个环节，覆盖所有电压等级，实现“电力流、信息流、业务流”的高度一体化融合的现代电网。</p>
<h2 id="智能变电站概念"><a href="#智能变电站概念" class="headerlink" title="智能变电站概念"></a>智能变电站概念</h2><p>智能变电站以数字化变电站作为技术基础，采用先进可靠集成低碳环保的智能设备，以全站信息数字化、通信网络化、信息共享标准化为基本要求，自动完成信息采集、测量、控制、保护计量和监测等基本功能，并可根据支持电网实时自动控制、智能调节、在线分析决策、协同互动等高级功能。<br>数字化变电站和智能变电站的区别<br>数字化变电站主要关注变电站自动化系统信息的数字化传输及信息建模，侧重于基于IEC61850系列标准实现建模标准化和设备及功能的互操作性。采用电子互感器及合并单元及时实现采样值的数字化传输。<br>数字化变电站主要强调手段，而智能变电站更强调目的。在数字化变电站的基础上，对变电站信息进行深层次综合分析利用，侧重于对一次设备的状态检测和分析诊断，变电站有各种高级功能，能实现对变电站站信息的智能监视、报警、事故处理、联动操作等。</p>
<h1 id="第二章"><a href="#第二章" class="headerlink" title="第二章"></a>第二章</h1><h2 id="虚拟局域网技术-vlan概念"><a href="#虚拟局域网技术-vlan概念" class="headerlink" title="虚拟局域网技术 vlan概念"></a>虚拟局域网技术 vlan概念</h2><p>虚拟互联网vlan技术是以交换式网络为基础，把网络上的用户终端划分为多个逻辑工作组，每个工作组就是一个虚拟局域网，同一工作组的成员能够改变物理地址而不必重新配置节点。限制了不同工作组间的二层互访，vlan是为解决以太网的安全性和广播问题提出的协议。</p>
<h1 id="第三章"><a href="#第三章" class="headerlink" title="第三章"></a>第三章</h1><h2 id="互感器的分类"><a href="#互感器的分类" class="headerlink" title="互感器的分类"></a>互感器的分类</h2><ol>
<li>按原理分类：电磁式互感器和电子式互感器。</li>
<li>按用途和性能特点分类：测量用互感器和保护用互感器。</li>
<li>按测量对象分类：电流互感器、电压互感器和组合互感器。</li>
</ol>
<h2 id="电子式互感器的基本工作原理"><a href="#电子式互感器的基本工作原理" class="headerlink" title="电子式互感器的基本工作原理"></a>电子式互感器的基本工作原理</h2><p>电压互感器通常采用电阻分压或电容分压原理实现对电压信号的采集。专用的高压电阻或电容实现对电压信号的高精度和高稳定性采集，采用屏蔽电缆或光纤进行传输。电流互感器采用光隔离绝缘，依靠高压母线磁场自励提供传感工作电源，高压侧的测量保护线圈输出的电信号经过数字采样后通过光纤传至二次设备，高低压间实现了光隔离，永久性解决了绝缘隔离难题。传感器头采用小纳米晶磁芯线圈以及高斯保护线圈，具有测量精度高，保护范围宽，免于维护，工作可靠稳定的特点。</p>
<h2 id="电子式的电压互感器的工作原理"><a href="#电子式的电压互感器的工作原理" class="headerlink" title="电子式的电压互感器的工作原理"></a>电子式的电压互感器的工作原理</h2><p>晶体介质在没有外加电压作用时是各向同性的，而在外加电压作用下变为各向异性的双轴晶体，从而导致其折射率和通光偏振态发生变化，产生双折射。当一束线偏振光射入处于电场中的电光晶体时，射出的两束双折射光束的相位差与外加电场的强度成正比。所以测量出射出束的相位差就可以得到测量电压差。</p>
<h2 id="有源电子式电流互感器高压侧电流取电方式"><a href="#有源电子式电流互感器高压侧电流取电方式" class="headerlink" title="有源电子式电流互感器高压侧电流取电方式"></a>有源电子式电流互感器高压侧电流取电方式</h2><ol>
<li>利用ct从输电电路上取电能</li>
<li>利用电容分压器从母线上取电能；</li>
<li>蓄电池供能；</li>
<li>激光供能；</li>
<li>ct供电+激光供能；</li>
</ol>
<h1 id="第四章保护"><a href="#第四章保护" class="headerlink" title="第四章保护"></a>第四章保护</h1><h2 id="第二节-分布式母线保护"><a href="#第二节-分布式母线保护" class="headerlink" title="第二节 分布式母线保护"></a>第二节 分布式母线保护</h2><ul>
<li>定义：分布式母线保护是将传统的集中式母线保护分散成若干个母线保护单元，数量与被保护母线的回路数相同，分散安装在各回路保护屏上，各保护单元通过计算机网络联接起来。</li>
<li>特点：每个保护单元只输入本回路的电流量，转换为数字量后，通过计算机网络传送给其它所有回路的保护单元，各保护单元根据本回路的电流量和从计算机网络上获得的其他所有回路的电流量，进行母线差动保护的计算。如果结果证明是母线内部故障则只跳开本回路断路器，将故障母线隔离，在母线外故障时，各保护单元都计算为外部故障而不动作。</li>
<li>优点：相比传统的集中式母线保护具有较高的可靠性，因为如果一个保护单元收到干扰或计算错误而误动时，只会错误地跳开本回路，而不会造成整个母线被切除的恶行事故。这对于超高压母线的系统枢纽非常重要。</li>
</ul>
<h2 id="第四节-继电保护的接线方式-110kv，220kv"><a href="#第四节-继电保护的接线方式-110kv，220kv" class="headerlink" title="第四节 继电保护的接线方式 110kv，220kv"></a>第四节 继电保护的接线方式 110kv，220kv</h2><ul>
<li><p>110kv智能变电站</p>
</li>
<li><p>220kv智能变电站</p>
</li>
</ul>
<p>合并单元是用以对来自二次转换器的电流、电压数据进行时间相关组合的物理单元，分为点对点接口和组网接口(SV网)。<br>合并单元的数字输出接口通常被称为SV、SAV或SMV接口，三者都是采样值（sampled value）的缩写。<br>合并单元采用统一的标准将多个电子式互感器的保护电流、测量电流、测量电压的采样值进行合并采样并输出。</p>
<p>遵循双重化原则，主变压器保护配置双套装置，实现差动、后备保护装置性能一体化。<br>保护跳闸采用点对点直跳的方式。<br>保护装置提供网络接口用以接收高中低压侧的合并单元采样值。<br>站控层设备：主机兼操作员工工作站、远动通信装置、网络通信记录分析系统以及其他智能接口设备。<br>间隔层：和110kv一样<br>过程层：互感器、合并单元、智能终端</p>
<h1 id="第五章-智能变电站一次设备"><a href="#第五章-智能变电站一次设备" class="headerlink" title="第五章 智能变电站一次设备"></a>第五章 智能变电站一次设备</h1><h2 id="变压器的调压方式"><a href="#变压器的调压方式" class="headerlink" title="变压器的调压方式"></a>变压器的调压方式</h2><p>无励磁调压和有载调压。无励磁调压是在不施加电压的情况下变化变压器的分接头，变换高压侧分接头来改变绕组匝数进行调压的。有载调压是利用有载分接开关，在不切断负载电流的情况下，变换高压绕组的分接头，来改变高压匝数进行调压的。</p>
<h1 id="第六章重要二次设备"><a href="#第六章重要二次设备" class="headerlink" title="第六章重要二次设备"></a>第六章重要二次设备</h1><p>三层是什么 站控层设备<br>按功能分为过程层、间隔层和站控层。</p>
<ul>
<li>过程层设备由合并单元、智能终端和智能组件等组成。</li>
<li>间隔层设备由每个间隔的控制、保护或监视单元组成。</li>
<li>站控层设备有监控主机、数据通信网关机、数据服务器、综合应用服务器、操作员站、工程师工作站、pmu数据集中器和计划管理终端等。<br>设备摆放位置<br>合并单元摆放位置：在开关柜内。<br>智能终端摆放位置：在断路器或变压器附近的控制柜中。<br>断路器智能终端与断路器隔离开关及接地开关等一次开关设备就近安装，完成对一次设备的信息采集和分合控制等功能。<br>智能终端、合并单元过程设备<br>合并单元按照功能可分为间隔合并单元和母线合并单元。<br>间隔合并单元用于线路、变压器和电容器等间隔的电气量采集，母线合并单元一般采集母线电压或同期电压。<br>合并单元采用分布式构架，应用主要功能模块分为输入模块、处理模块、输出模块。</li>
</ul>
<p>（智能终端对一次设备状态信息就地进行采集，并将信息上传给间隔层设备，间隔层设备发出控制信息，根据收到的控制信息由就地采集信息的设备完成对一次设备的分合闸操作。）</p>
</div><div class="article-licensing box"><div class="licensing-title"><p>智能变电站技术</p><p><a href="https://yinzhengyi.com/智能变电站技术/">https://yinzhengyi.com/智能变电站技术/</a></p></div><div class="licensing-meta level is-mobile"><div class="level-left"><div class="level-item is-narrow"><div><h6>Author</h6><p>Yin Zhengyi</p></div></div><div class="level-item is-narrow"><div><h6>Posted on</h6><p>2021-07-05</p></div></div><div class="level-item is-narrow"><div><h6>Updated on</h6><p>2021-07-05</p></div></div><div class="level-item is-narrow"><div><h6>Licensed under</h6><p><a class="icons" rel="noopener" target="_blank" title="Creative Commons" href="https://creativecommons.org/"><i class="icon fab fa-creative-commons"></i></a><a class="icons" rel="noopener" target="_blank" title="Attribution" href="https://creativecommons.org/licenses/by/4.0/"><i class="icon fab fa-creative-commons-by"></i></a><a class="icons" rel="noopener" target="_blank" title="Noncommercial" href="https://creativecommons.org/licenses/by-nc/4.0/"><i class="icon fab fa-creative-commons-nc"></i></a></p></div></div></div></div></div><div class="a2a_kit a2a_kit_size_32 a2a_default_style"><a class="a2a_dd" target="_blank" rel="noopener" href="https://www.addtoany.com/share"></a><a class="a2a_button_facebook"></a><a class="a2a_button_twitter"></a><a class="a2a_button_telegram"></a><a class="a2a_button_whatsapp"></a><a class="a2a_button_reddit"></a></div><script src="https://static.addtoany.com/menu/page.js" defer></script></article></div><div class="card"><div class="card-content"><h3 class="menu-label has-text-centered">Like this article? Support the author with</h3><div class="buttons is-centered"><a class="button donate" data-type="alipay"><span class="icon is-small"><i class="fab fa-alipay"></i></span><span>Alipay</span><span class="qrcode"><img src="/img/zhifubao.jpg" alt="Alipay"></span></a><a class="button donate" data-type="wechat"><span class="icon is-small"><i class="fab fa-weixin"></i></span><span>Wechat</span><span class="qrcode"><img src="/img/weixin.jpg" alt="Wechat"></span></a><a class="button donate" href="https://patreon.com/user?u=85591896&amp;utm_medium=clipboard_copy&amp;utm_source=copyLink&amp;utm_campaign=creatorshare_creator&amp;utm_content=join_link" target="_blank" rel="noopener" data-type="patreon"><span class="icon is-small"><i class="fab fa-patreon"></i></span><span>Patreon</span></a></div></div></div><nav class="post-navigation mt-4 level is-mobile"><div class="level-start"><a class="article-nav-prev level level-item link-muted" href="/%E6%99%BA%E8%83%BD%E7%94%B5%E8%A1%A8%E4%B8%8E%E7%94%A8%E6%88%B7%E9%9C%80%E6%B1%82%E7%AE%A1%E7%90%86/"><i class="level-item fas fa-chevron-left"></i><span class="level-item">智能电表与用户需求管理</span></a></div><div class="level-end"><a class="article-nav-next level level-item link-muted" href="/%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91%E5%A4%8D%E4%B9%A0/"><span class="level-item">电力物联网复习</span><i class="level-item fas fa-chevron-right"></i></a></div></nav><div class="card"><div class="card-content"><h3 class="title is-5">Comments</h3><div id="disqus_thread"><noscript>Please enable JavaScript to view the <a target="_blank" rel="noopener" href="//disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript></div><script>var disqus_config = function () {
            this.page.url = 'https://yinzhengyi.com/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/';
            this.page.identifier = '智能变电站技术/';
        };
        (function() {
            var d = document, s = d.createElement('script');  
            s.src = '//' + 'yinzhengyi-com' + '.disqus.com/embed.js';
            s.setAttribute('data-timestamp', +new Date());
            (d.head || d.body).appendChild(s);
        })();</script></div></div></div><div class="column column-left is-4-tablet is-4-desktop is-4-widescreen  order-1"><div class="card widget" data-type="profile"><div class="card-content"><nav class="level"><div class="level-item has-text-centered flex-shrink-1"><div><figure class="image is-128x128 mx-auto mb-2"><img class="avatar is-rounded" src="/img/avatar1.png" alt="Yin Zhengyi"></figure><p class="title is-size-4 is-block" style="line-height:inherit;">Yin Zhengyi</p><p class="is-size-6 is-block">Developer</p><p class="is-size-6 is-flex justify-content-center"><i class="fas fa-map-marker-alt mr-1"></i><span>RiZhao, China</span></p></div></div></nav><nav class="level is-mobile"><div class="level-item has-text-centered is-marginless"><div><p class="heading">Posts</p><a href="/archives"><p class="title">8</p></a></div></div><div class="level-item has-text-centered is-marginless"><div><p class="heading">Categories</p><a href="/categories"><p class="title">2</p></a></div></div><div class="level-item has-text-centered is-marginless"><div><p class="heading">Tags</p><a href="/tags"><p class="title">5</p></a></div></div></nav><div class="level"><a class="level-item button is-primary is-rounded" href="https://github.com/vpointer" target="_blank" rel="noopener">Follow</a></div><div class="level is-mobile is-multiline"><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="Email" href="mailto:i@yinzhengyi.com"><i class="fas fa-envelope"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="Twitter" href="https://twitter.com/3zHJTCe4LBRaZV0"><i class="fab fa-twitter"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="知乎" href="https://www.zhihu.com/people/zeno-yin"><i class="fab fa-zhihu"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="bilibili" href="https://space.bilibili.com/4684892"><i class="fab fa-bilibili"></i></a></div></div></div><!--!--><div class="card widget" data-type="categories"><div class="card-content"><div class="menu"><h3 class="menu-label">Categories</h3><ul class="menu-list"><li><a class="level is-mobile" href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/"><span class="level-start"><span class="level-item">嵌入式开发</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/"><span class="level-start"><span class="level-item">智能电网信息工程</span></span><span class="level-end"><span class="level-item tag">4</span></span></a></li></ul></div></div></div><div class="card widget" data-type="recent-posts"><div class="card-content"><h3 class="menu-label">Recents</h3><article class="media"><div class="media-content"><p class="date"><time dateTime="2023-09-21T14:19:00.000Z">2023-09-21</time></p><p class="title"><a href="/%E6%8E%A8%E6%8C%BD%E8%BE%93%E5%87%BA%E4%B8%8E%E5%BC%80%E6%BC%8F%E8%BE%93%E5%87%BA/">推挽输出与开漏输出</a></p><p class="categories"><a href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/">嵌入式开发</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2023-09-17T17:13:00.000Z">2023-09-18</time></p><p class="title"><a href="/%E5%8D%95%E7%89%87%E6%9C%BA%E9%80%9A%E4%BF%A1%E5%8D%8F%E8%AE%AE%E6%95%B4%E7%90%86/">单片机通信协议整理</a></p><p class="categories"><a href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/">嵌入式开发</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2022-11-13T10:42:28.000Z">2022-11-13</time></p><p class="title"><a href="/%E4%BB%A3%E7%A0%81%E9%AB%98%E4%BA%AE%E6%B5%8B%E8%AF%95/">代码高亮测试</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2021-07-08T15:16:00.000Z">2021-07-08</time></p><p class="title"><a href="/%E6%99%BA%E8%83%BD%E7%94%B5%E8%A1%A8%E4%B8%8E%E7%94%A8%E6%88%B7%E9%9C%80%E6%B1%82%E7%AE%A1%E7%90%86/">智能电表与用户需求管理</a></p><p class="categories"><a href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2021-07-05T07:12:00.000Z">2021-07-05</time></p><p class="title"><a href="/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/">智能变电站技术</a></p><p class="categories"><a href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></p></div></article></div></div><div class="card widget" data-type="archives"><div class="card-content"><div class="menu"><h3 class="menu-label">Archives</h3><ul class="menu-list"><li><a class="level is-mobile" href="/archives/2023/09/"><span class="level-start"><span class="level-item">September 2023</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/archives/2022/11/"><span class="level-start"><span class="level-item">November 2022</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2021/07/"><span class="level-start"><span class="level-item">July 2021</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/archives/2021/06/"><span class="level-start"><span class="level-item">June 2021</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2019/10/"><span class="level-start"><span class="level-item">October 2019</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2019/01/"><span class="level-start"><span class="level-item">January 2019</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li></ul></div></div></div><div class="card widget" data-type="tags"><div class="card-content"><div class="menu"><h3 class="menu-label">Tags</h3><div class="field is-grouped is-grouped-multiline"><div class="control"><a class="tags has-addons" href="/tags/I2C/"><span class="tag">I2C</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E4%B8%B2%E5%8F%A3%E9%80%9A%E4%BF%A1/"><span class="tag">串口通信</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/"><span class="tag">嵌入式开发</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E7%89%A9%E8%81%94%E7%BD%91/"><span class="tag">物联网</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E7%BB%A7%E7%94%B5%E4%BF%9D%E6%8A%A4/"><span class="tag">继电保护</span><span class="tag">1</span></a></div></div></div></div></div><div class="card widget" data-type="subscribe-email"><div class="card-content"><div class="menu"><h3 class="menu-label">Subscribe for updates</h3><form action="https://feedburner.google.com/fb/a/mailverify" method="post" target="popupwindow" onsubmit="window.open(&#039;https://feedburner.google.com/fb/a/mailverify?uri=&#039;,&#039;popupwindow&#039;,&#039;scrollbars=yes,width=550,height=520&#039;);return true"><input type="hidden" value="" name="uri"><input type="hidden" name="loc" value="en_US"><div class="field has-addons"><div class="control has-icons-left is-expanded"><input class="input" name="email" type="email" placeholder="Email"><span class="icon is-small is-left"><i class="fas fa-envelope"></i></span></div><div class="control"><input class="button" type="submit" value="Subscribe"></div></div></form></div></div></div></div><!--!--></div></div></section><footer class="footer"><div class="container"><div class="level"><div class="level-start"><a class="footer-logo is-block mb-2" href="/">Hololo&#039;s Blog</a><p class="is-size-7"><span>&copy; 2023 Yin Zhengyi</span>  Powered by <a href="https://hexo.io/" target="_blank" rel="noopener">Hexo</a> &amp; <a href="https://github.com/ppoffice/hexo-theme-icarus" target="_blank" rel="noopener">Icarus</a></p></div><div class="level-end"><div class="field has-addons"><p class="control"><a class="button is-transparent is-large" target="_blank" rel="noopener" title="Creative Commons" href="https://creativecommons.org/"><i class="fab fa-creative-commons"></i></a></p><p class="control"><a class="button is-transparent is-large" target="_blank" rel="noopener" title="Attribution 4.0 International" href="https://creativecommons.org/licenses/by/4.0/"><i class="fab fa-creative-commons-by"></i></a></p></div></div></div></div></footer><script src="https://cdn.jsdelivr.net/npm/jquery@3.3.1/dist/jquery.min.js"></script><script src="https://cdn.jsdelivr.net/npm/moment@2.22.2/min/moment-with-locales.min.js"></script><script src="https://cdn.jsdelivr.net/npm/clipboard@2.0.4/dist/clipboard.min.js" defer></script><script>moment.locale("en");</script><script>var IcarusThemeSettings = {
            article: {
                highlight: {
                    clipboard: true,
                    fold: 'folded'
                }
            }
        };</script><script src="/js/column.js"></script><script src="/js/animation.js"></script><a id="back-to-top" title="Back to top" href="javascript:;"><i class="fas fa-chevron-up"></i></a><script src="/js/back_to_top.js" defer></script><!--!--><!--!--><!--!--><script src="https://cdn.jsdelivr.net/npm/cookieconsent@3.1.1/build/cookieconsent.min.js" defer></script><script>window.addEventListener("load", () => {
      window.cookieconsent.initialise({
        type: "info",
        theme: "edgeless",
        static: false,
        position: "bottom-left",
        content: {
          message: "This website uses cookies to improve your experience.",
          dismiss: "Got it!",
          allow: "Allow cookies",
          deny: "Decline",
          link: "Learn more",
          policy: "Cookie Policy",
          href: "https://www.cookiesandyou.com/",
        },
        palette: {
          popup: {
            background: "#edeff5",
            text: "#838391"
          },
          button: {
            background: "#4b81e8"
          },
        },
      });
    });</script><script src="https://cdn.jsdelivr.net/npm/lightgallery@1.10.0/dist/js/lightgallery.min.js" defer></script><script src="https://cdn.jsdelivr.net/npm/justifiedGallery@3.8.1/dist/js/jquery.justifiedGallery.min.js" defer></script><script>window.addEventListener("load", () => {
            if (typeof $.fn.lightGallery === 'function') {
                $('.article').lightGallery({ selector: '.gallery-item' });
            }
            if (typeof $.fn.justifiedGallery === 'function') {
                if ($('.justified-gallery > p > .gallery-item').length) {
                    $('.justified-gallery > p > .gallery-item').unwrap();
                }
                $('.justified-gallery').justifiedGallery();
            }
        });</script><!--!--><!--!--><!--!--><!--!--><!--!--><script src="/js/main.js" defer></script><div class="searchbox"><div class="searchbox-container"><div class="searchbox-header"><div class="searchbox-input-container"><input class="searchbox-input" type="text" placeholder="Type something..."></div><a class="searchbox-close" href="javascript:;">×</a></div><div class="searchbox-body"></div></div></div><script src="/js/insight.js" defer></script><script>document.addEventListener('DOMContentLoaded', function () {
            loadInsight({"contentUrl":"/content.json"}, {"hint":"Type something...","untitled":"(Untitled)","posts":"Posts","pages":"Pages","categories":"Categories","tags":"Tags"});
        });</script></body></html>