<!doctype html>
<html lang="en"><head><meta charset="utf-8"><meta name="viewport" content="width=device-width, initial-scale=1, maximum-scale=1"><meta><title>电力物联网复习 - Hololo&#039;s Blog</title><link rel="manifest" href="/manifest.json"><meta name="application-name" content="Hololo&#039;s Blog"><meta name="msapplication-TileImage" content="/img/favicon1.ico"><meta name="apple-mobile-web-app-capable" content="yes"><meta name="apple-mobile-web-app-title" content="Hololo&#039;s Blog"><meta name="apple-mobile-web-app-status-bar-style" content="default"><meta name="description" content="1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？ 感知层：利用传感器获得被测量的模拟信号，并负责把模拟信号量转换成数字，包括从电子设备中采集到的直接的数字，并将处理后的数据传递给网络层。 网络层：主要将来自感知层的各类信息通过基础承载网络传输到应用层。 应用层：主要将物联网技术与行业专业系统相结合，实现广泛的物物互联的应用解决方案，主要包括业务中间件和行业应用领域。用于支撑跨行业，跨医"><meta property="og:type" content="blog"><meta property="og:title" content="电力物联网复习"><meta property="og:url" content="https://yinzhengyi.com/%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91%E5%A4%8D%E4%B9%A0/"><meta property="og:site_name" content="Hololo&#039;s Blog"><meta property="og:description" content="1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？ 感知层：利用传感器获得被测量的模拟信号，并负责把模拟信号量转换成数字，包括从电子设备中采集到的直接的数字，并将处理后的数据传递给网络层。 网络层：主要将来自感知层的各类信息通过基础承载网络传输到应用层。 应用层：主要将物联网技术与行业专业系统相结合，实现广泛的物物互联的应用解决方案，主要包括业务中间件和行业应用领域。用于支撑跨行业，跨医"><meta property="og:locale" content="en_US"><meta property="og:image" content="https://yinzhengyi.com/img/og_image.png"><meta property="article:published_time" content="2021-06-03T04:23:00.000Z"><meta property="article:modified_time" content="2021-06-03T04:23:00.000Z"><meta property="article:author" content="Yin Zhengyi"><meta property="article:tag" content="物联网"><meta property="twitter:card" content="summary"><meta property="twitter:image:src" content="https://yinzhengyi.com/img/og_image.png"><script type="application/ld+json">{"@context":"https://schema.org","@type":"BlogPosting","mainEntityOfPage":{"@type":"WebPage","@id":"https://yinzhengyi.com/%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91%E5%A4%8D%E4%B9%A0/"},"headline":"电力物联网复习","image":["https://yinzhengyi.com/img/og_image.png"],"datePublished":"2021-06-03T04:23:00.000Z","dateModified":"2021-06-03T04:23:00.000Z","author":{"@type":"Person","name":"Yin Zhengyi"},"publisher":{"@type":"Organization","name":"Hololo's Blog","logo":{"@type":"ImageObject","url":{"text":"Hololo's Blog"}}},"description":"1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？ 感知层：利用传感器获得被测量的模拟信号，并负责把模拟信号量转换成数字，包括从电子设备中采集到的直接的数字，并将处理后的数据传递给网络层。 网络层：主要将来自感知层的各类信息通过基础承载网络传输到应用层。 应用层：主要将物联网技术与行业专业系统相结合，实现广泛的物物互联的应用解决方案，主要包括业务中间件和行业应用领域。用于支撑跨行业，跨医"}</script><link rel="canonical" href="https://yinzhengyi.com/%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91%E5%A4%8D%E4%B9%A0/"><link rel="icon" href="/img/favicon1.ico"><link rel="stylesheet" href="https://use.fontawesome.com/releases/v6.0.0/css/all.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/highlight.js@9.12.0/styles/atom-one-light.css"><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Ubuntu:wght@400;600&amp;family=Source+Code+Pro"><link rel="stylesheet" href="/css/default.css"><style>body>.footer,body>.navbar,body>.section{opacity:0}</style><!--!--><!--!--><!--!--><!--!--><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/cookieconsent@3.1.1/build/cookieconsent.min.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/lightgallery@1.10.0/dist/css/lightgallery.min.css"><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/justifiedGallery@3.8.1/dist/css/justifiedGallery.min.css"><!--!--><!--!--><style>.pace{-webkit-pointer-events:none;pointer-events:none;-webkit-user-select:none;-moz-user-select:none;user-select:none}.pace-inactive{display:none}.pace .pace-progress{background:#3273dc;position:fixed;z-index:2000;top:0;right:100%;width:100%;height:2px}</style><script src="https://cdn.jsdelivr.net/npm/pace-js@1.2.4/pace.min.js"></script><!--!--><!--!--><!-- hexo injector head_end start --><script>
  (function () {
      function switchTab() {
          if (!location.hash) {
            return;
          }

          const id = '#' + CSS.escape(location.hash.substring(1));
          const $tabMenu = document.querySelector(`.tabs a[href="${id}"]`);
          if (!$tabMenu) {
            return;
          }

          const $tabMenuContainer = $tabMenu.parentElement.parentElement;
          Array.from($tabMenuContainer.children).forEach($menu => $menu.classList.remove('is-active'));
          Array.from($tabMenuContainer.querySelectorAll('a'))
              .map($menu => document.getElementById($menu.getAttribute("href").substring(1)))
              .forEach($content => $content.classList.add('is-hidden'));

          if ($tabMenu) {
              $tabMenu.parentElement.classList.add('is-active');
          }
          const $activeTab = document.querySelector(id);
          if ($activeTab) {
              $activeTab.classList.remove('is-hidden');
          }
      }
      switchTab();
      window.addEventListener('hashchange', switchTab, false);
  })();
  </script><!-- hexo injector head_end end --><meta name="generator" content="Hexo 6.3.0"></head><body class="is-2-column"><nav class="navbar navbar-main"><div class="container navbar-container"><div class="navbar-brand justify-content-center"><a class="navbar-item navbar-logo" href="/">Hololo&#039;s Blog</a></div><div class="navbar-menu"><div class="navbar-start"><a class="navbar-item" href="/">Home</a><a class="navbar-item" href="/archives">Archives</a><a class="navbar-item" href="/categories">Categories</a><a class="navbar-item" href="/tags">Tags</a><a class="navbar-item" href="/about">About</a></div><div class="navbar-end"><a class="navbar-item search" title="Search" href="javascript:;"><i class="fas fa-search"></i></a></div></div></div></nav><section class="section"><div class="container"><div class="columns"><div class="column order-2 column-main is-8-tablet is-8-desktop is-8-widescreen"><div class="card"><article class="card-content article" role="article"><div class="article-meta is-size-7 is-uppercase level is-mobile"><div class="level-left"><span class="level-item">Posted&nbsp;<time dateTime="2021-06-03T04:23:00.000Z" title="2021/6/3 12:23:00">2021-06-03</time></span><span class="level-item"><a class="link-muted" href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></span><span class="level-item">8 minutes read (About 1253 words)</span></div></div><h1 class="title is-3 is-size-4-mobile">电力物联网复习</h1><div class="content"><h2 id="1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？"><a href="#1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？" class="headerlink" title="1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？"></a>1、物联网三层体系结构中主要包含哪三层？简述每层内容和作用？</h2><ol>
<li>感知层：利用传感器获得被测量的模拟信号，并负责把模拟信号量转换成数字，包括从电子设备中采集到的直接的数字，并将处理后的数据传递给网络层。</li>
<li>网络层：主要将来自感知层的各类信息通过基础承载网络传输到应用层。</li>
<li>应用层：主要将物联网技术与行业专业系统相结合，实现广泛的物物互联的应用解决方案，主要包括业务中间件和行业应用领域。用于支撑跨行业，跨医用，跨系统之间的信息协同，共享，互通。</li>
</ol>
<h2 id="2、简述传感器的作用及组成？"><a href="#2、简述传感器的作用及组成？" class="headerlink" title="2、简述传感器的作用及组成？"></a>2、简述传感器的作用及组成？</h2><p>作用：传感器实际上是一种功能快，其作用是将来自外界的各种信号转换成电信号。<br>组成：敏感元件，转换元件，基本转换电路。</p>
<h2 id="3、简述RFID的定义，组成及其工作原理？"><a href="#3、简述RFID的定义，组成及其工作原理？" class="headerlink" title="3、简述RFID的定义，组成及其工作原理？"></a>3、简述RFID的定义，组成及其工作原理？</h2><p>定义：又称电子标签，无线射频识别。是自动识别技术的一种，通过无线射频方式进行非接触双向数据通信，利用无线射频方式对记录媒体进行读写，从而达到识别目标和数据交换的目的。<br>组成：标签，阅读器，天线。<br>工作原理：标签进人磁场后，接收解读器发出的射频信号，凭借感应电流所获得的能量发送出存储在芯片中的产品信息，或者由标签主动发送某一频率的信号，解读器读取信息并解码后，送至中央信息系统进行有关数据处理，实现对被识别物体的自动识别。</p>
<h2 id="4、什么是ZigBee，它的特点主要是什么？"><a href="#4、什么是ZigBee，它的特点主要是什么？" class="headerlink" title="4、什么是ZigBee，它的特点主要是什么？"></a>4、什么是ZigBee，它的特点主要是什么？</h2><p>ZigBee是一种短距离无线通信技术。<br>特点：近距离、低复杂度、自组织、低功耗、低数据速率、低成本，双向传输交互式通信，以接力的方式通过无线电波。</p>
<h2 id="5、什么是WIFI，简述其特点？"><a href="#5、什么是WIFI，简述其特点？" class="headerlink" title="5、什么是WIFI，简述其特点？"></a>5、什么是WIFI，简述其特点？</h2><p>Wi-Fi是一种可以将个人电脑、手持设备等终端以无线方式互相连接的技术。<br>优点：</p>
<ol>
<li>无线电波的覆盖范围广</li>
<li>传输的速度非常快</li>
<li>进入该领域的门槛比较低</li>
</ol>
<h2 id="6、电力物联网建设的目的是什么？"><a href="#6、电力物联网建设的目的是什么？" class="headerlink" title="6、电力物联网建设的目的是什么？"></a>6、电力物联网建设的目的是什么？</h2><p>   电网状态全息感知；<br>   运行数据全面连接；<br>   公司业务全面上线；<br>   客户服务全新体验；<br>   能源生态开放共享；</p>
<h2 id="7、什么是中间件？中间件有什么特点？"><a href="#7、什么是中间件？中间件有什么特点？" class="headerlink" title="7、什么是中间件？中间件有什么特点？"></a>7、什么是中间件？中间件有什么特点？</h2><p>中间件是位于平台和应用之间的具有标准程序接口和协议的通信服务。他们可以有符合接口和协议规范的多种实现来满足不同操作系统和硬件平台需求。<br>特点：</p>
<ol>
<li>标准的协议和接口。</li>
<li>分布计算，提供网络、硬件和操作系统的透明性。</li>
<li>满足大量的应用需要。</li>
<li>能运行于多种硬件和操作系统平台上。</li>
</ol>
<h2 id="7、UWB的技术有什么特点？"><a href="#7、UWB的技术有什么特点？" class="headerlink" title="7、UWB的技术有什么特点？"></a>7、UWB的技术有什么特点？</h2><ol>
<li>传输速率高，空间容量大；</li>
<li>适合短距离通信； </li>
<li>具有良好的共存性和保密性；</li>
<li>多径分辨能力强，定位精度高；  </li>
<li>体积小、功耗低；</li>
</ol>
<h2 id="8、云计算为最终用户带来哪些好处？"><a href="#8、云计算为最终用户带来哪些好处？" class="headerlink" title="8、云计算为最终用户带来哪些好处？"></a>8、云计算为最终用户带来哪些好处？</h2><ol>
<li>减少了资源的浪费和闲置，降低了用户对软硬件的投入；</li>
<li>资源和软件的集中管理维护，降低了对用户系统维护能力的要求；</li>
<li>使得普通用户能够享受到高端的计算和资源服务，提升了用户的使用体验。</li>
</ol>
<h2 id="9、简述无线传感器网络的特征。"><a href="#9、简述无线传感器网络的特征。" class="headerlink" title="9、简述无线传感器网络的特征。"></a>9、简述无线传感器网络的特征。</h2><p>规模大、自组织、多跳路由、动态性、 可靠性、以数据为中心、与应用密切相关等。</p>
<h2 id="10、举例说明我们身边的传感器（五项以上）？"><a href="#10、举例说明我们身边的传感器（五项以上）？" class="headerlink" title="10、举例说明我们身边的传感器（五项以上）？"></a>10、举例说明我们身边的传感器（五项以上）？</h2><p>电视机、音响、DVD、空调遥控器等所使用的红外线传感器；电冰箱、微波炉、空调及温控所使用的温度传感器；家庭使用的煤气灶、燃气热水器报警所使用的气体传感器；家用摄像机、数码照相机、上网聊天视频所使用的光电传感器；汽车所使用的传感器就更多，如温度、压力、油量、角度线性位移传感器等。</p>
</div><div class="article-licensing box"><div class="licensing-title"><p>电力物联网复习</p><p><a href="https://yinzhengyi.com/电力物联网复习/">https://yinzhengyi.com/电力物联网复习/</a></p></div><div class="licensing-meta level is-mobile"><div class="level-left"><div class="level-item is-narrow"><div><h6>Author</h6><p>Yin Zhengyi</p></div></div><div class="level-item is-narrow"><div><h6>Posted on</h6><p>2021-06-03</p></div></div><div class="level-item is-narrow"><div><h6>Updated on</h6><p>2021-06-03</p></div></div><div class="level-item is-narrow"><div><h6>Licensed under</h6><p><a class="icons" rel="noopener" target="_blank" title="Creative Commons" href="https://creativecommons.org/"><i class="icon fab fa-creative-commons"></i></a><a class="icons" rel="noopener" target="_blank" title="Attribution" href="https://creativecommons.org/licenses/by/4.0/"><i class="icon fab fa-creative-commons-by"></i></a><a class="icons" rel="noopener" target="_blank" title="Noncommercial" href="https://creativecommons.org/licenses/by-nc/4.0/"><i class="icon fab fa-creative-commons-nc"></i></a></p></div></div></div></div></div><div class="article-tags is-size-7 mb-4"><span class="mr-2">#</span><a class="link-muted mr-2" rel="tag" href="/tags/%E7%89%A9%E8%81%94%E7%BD%91/">物联网</a></div><div class="a2a_kit a2a_kit_size_32 a2a_default_style"><a class="a2a_dd" target="_blank" rel="noopener" href="https://www.addtoany.com/share"></a><a class="a2a_button_facebook"></a><a class="a2a_button_twitter"></a><a class="a2a_button_telegram"></a><a class="a2a_button_whatsapp"></a><a class="a2a_button_reddit"></a></div><script src="https://static.addtoany.com/menu/page.js" defer></script></article></div><div class="card"><div class="card-content"><h3 class="menu-label has-text-centered">Like this article? Support the author with</h3><div class="buttons is-centered"><a class="button donate" data-type="alipay"><span class="icon is-small"><i class="fab fa-alipay"></i></span><span>Alipay</span><span class="qrcode"><img src="/img/zhifubao.jpg" alt="Alipay"></span></a><a class="button donate" data-type="wechat"><span class="icon is-small"><i class="fab fa-weixin"></i></span><span>Wechat</span><span class="qrcode"><img src="/img/weixin.jpg" alt="Wechat"></span></a><a class="button donate" href="https://patreon.com/user?u=85591896&amp;utm_medium=clipboard_copy&amp;utm_source=copyLink&amp;utm_campaign=creatorshare_creator&amp;utm_content=join_link" target="_blank" rel="noopener" data-type="patreon"><span class="icon is-small"><i class="fab fa-patreon"></i></span><span>Patreon</span></a></div></div></div><nav class="post-navigation mt-4 level is-mobile"><div class="level-start"><a class="article-nav-prev level level-item link-muted" href="/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/"><i class="level-item fas fa-chevron-left"></i><span class="level-item">智能变电站技术</span></a></div><div class="level-end"><a class="article-nav-next level level-item link-muted" href="/%E7%BB%A7%E7%94%B5%E4%BF%9D%E6%8A%A4%E5%A4%8D%E4%B9%A0part1/"><span class="level-item">继电保护复习part1</span><i class="level-item fas fa-chevron-right"></i></a></div></nav><div class="card"><div class="card-content"><h3 class="title is-5">Comments</h3><div id="disqus_thread"><noscript>Please enable JavaScript to view the <a target="_blank" rel="noopener" href="//disqus.com/?ref_noscript">comments powered by Disqus.</a></noscript></div><script>var disqus_config = function () {
            this.page.url = 'https://yinzhengyi.com/%E7%94%B5%E5%8A%9B%E7%89%A9%E8%81%94%E7%BD%91%E5%A4%8D%E4%B9%A0/';
            this.page.identifier = '电力物联网复习/';
        };
        (function() {
            var d = document, s = d.createElement('script');  
            s.src = '//' + 'yinzhengyi-com' + '.disqus.com/embed.js';
            s.setAttribute('data-timestamp', +new Date());
            (d.head || d.body).appendChild(s);
        })();</script></div></div></div><div class="column column-left is-4-tablet is-4-desktop is-4-widescreen  order-1"><div class="card widget" data-type="profile"><div class="card-content"><nav class="level"><div class="level-item has-text-centered flex-shrink-1"><div><figure class="image is-128x128 mx-auto mb-2"><img class="avatar is-rounded" src="/img/avatar1.png" alt="Yin Zhengyi"></figure><p class="title is-size-4 is-block" style="line-height:inherit;">Yin Zhengyi</p><p class="is-size-6 is-block">Developer</p><p class="is-size-6 is-flex justify-content-center"><i class="fas fa-map-marker-alt mr-1"></i><span>RiZhao, China</span></p></div></div></nav><nav class="level is-mobile"><div class="level-item has-text-centered is-marginless"><div><p class="heading">Posts</p><a href="/archives"><p class="title">8</p></a></div></div><div class="level-item has-text-centered is-marginless"><div><p class="heading">Categories</p><a href="/categories"><p class="title">2</p></a></div></div><div class="level-item has-text-centered is-marginless"><div><p class="heading">Tags</p><a href="/tags"><p class="title">5</p></a></div></div></nav><div class="level"><a class="level-item button is-primary is-rounded" href="https://github.com/vpointer" target="_blank" rel="noopener">Follow</a></div><div class="level is-mobile is-multiline"><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="Email" href="mailto:i@yinzhengyi.com"><i class="fas fa-envelope"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="Twitter" href="https://twitter.com/3zHJTCe4LBRaZV0"><i class="fab fa-twitter"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="知乎" href="https://www.zhihu.com/people/zeno-yin"><i class="fab fa-zhihu"></i></a><a class="level-item button is-transparent is-marginless" target="_blank" rel="noopener" title="bilibili" href="https://space.bilibili.com/4684892"><i class="fab fa-bilibili"></i></a></div></div></div><!--!--><div class="card widget" data-type="categories"><div class="card-content"><div class="menu"><h3 class="menu-label">Categories</h3><ul class="menu-list"><li><a class="level is-mobile" href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/"><span class="level-start"><span class="level-item">嵌入式开发</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/"><span class="level-start"><span class="level-item">智能电网信息工程</span></span><span class="level-end"><span class="level-item tag">4</span></span></a></li></ul></div></div></div><div class="card widget" data-type="recent-posts"><div class="card-content"><h3 class="menu-label">Recents</h3><article class="media"><div class="media-content"><p class="date"><time dateTime="2023-09-21T14:19:00.000Z">2023-09-21</time></p><p class="title"><a href="/%E6%8E%A8%E6%8C%BD%E8%BE%93%E5%87%BA%E4%B8%8E%E5%BC%80%E6%BC%8F%E8%BE%93%E5%87%BA/">推挽输出与开漏输出</a></p><p class="categories"><a href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/">嵌入式开发</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2023-09-17T17:13:00.000Z">2023-09-18</time></p><p class="title"><a href="/%E5%8D%95%E7%89%87%E6%9C%BA%E9%80%9A%E4%BF%A1%E5%8D%8F%E8%AE%AE%E6%95%B4%E7%90%86/">单片机通信协议整理</a></p><p class="categories"><a href="/categories/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/">嵌入式开发</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2022-11-13T10:42:28.000Z">2022-11-13</time></p><p class="title"><a href="/%E4%BB%A3%E7%A0%81%E9%AB%98%E4%BA%AE%E6%B5%8B%E8%AF%95/">代码高亮测试</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2021-07-08T15:16:00.000Z">2021-07-08</time></p><p class="title"><a href="/%E6%99%BA%E8%83%BD%E7%94%B5%E8%A1%A8%E4%B8%8E%E7%94%A8%E6%88%B7%E9%9C%80%E6%B1%82%E7%AE%A1%E7%90%86/">智能电表与用户需求管理</a></p><p class="categories"><a href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></p></div></article><article class="media"><div class="media-content"><p class="date"><time dateTime="2021-07-05T07:12:00.000Z">2021-07-05</time></p><p class="title"><a href="/%E6%99%BA%E8%83%BD%E5%8F%98%E7%94%B5%E7%AB%99%E6%8A%80%E6%9C%AF/">智能变电站技术</a></p><p class="categories"><a href="/categories/%E6%99%BA%E8%83%BD%E7%94%B5%E7%BD%91%E4%BF%A1%E6%81%AF%E5%B7%A5%E7%A8%8B/">智能电网信息工程</a></p></div></article></div></div><div class="card widget" data-type="archives"><div class="card-content"><div class="menu"><h3 class="menu-label">Archives</h3><ul class="menu-list"><li><a class="level is-mobile" href="/archives/2023/09/"><span class="level-start"><span class="level-item">September 2023</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/archives/2022/11/"><span class="level-start"><span class="level-item">November 2022</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2021/07/"><span class="level-start"><span class="level-item">July 2021</span></span><span class="level-end"><span class="level-item tag">2</span></span></a></li><li><a class="level is-mobile" href="/archives/2021/06/"><span class="level-start"><span class="level-item">June 2021</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2019/10/"><span class="level-start"><span class="level-item">October 2019</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li><li><a class="level is-mobile" href="/archives/2019/01/"><span class="level-start"><span class="level-item">January 2019</span></span><span class="level-end"><span class="level-item tag">1</span></span></a></li></ul></div></div></div><div class="card widget" data-type="tags"><div class="card-content"><div class="menu"><h3 class="menu-label">Tags</h3><div class="field is-grouped is-grouped-multiline"><div class="control"><a class="tags has-addons" href="/tags/I2C/"><span class="tag">I2C</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E4%B8%B2%E5%8F%A3%E9%80%9A%E4%BF%A1/"><span class="tag">串口通信</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E5%B5%8C%E5%85%A5%E5%BC%8F%E5%BC%80%E5%8F%91/"><span class="tag">嵌入式开发</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E7%89%A9%E8%81%94%E7%BD%91/"><span class="tag">物联网</span><span class="tag">1</span></a></div><div class="control"><a class="tags has-addons" href="/tags/%E7%BB%A7%E7%94%B5%E4%BF%9D%E6%8A%A4/"><span class="tag">继电保护</span><span class="tag">1</span></a></div></div></div></div></div><div class="card widget" data-type="subscribe-email"><div class="card-content"><div class="menu"><h3 class="menu-label">Subscribe for updates</h3><form action="https://feedburner.google.com/fb/a/mailverify" method="post" target="popupwindow" onsubmit="window.open(&#039;https://feedburner.google.com/fb/a/mailverify?uri=&#039;,&#039;popupwindow&#039;,&#039;scrollbars=yes,width=550,height=520&#039;);return true"><input type="hidden" value="" name="uri"><input type="hidden" name="loc" value="en_US"><div class="field has-addons"><div class="control has-icons-left is-expanded"><input class="input" name="email" type="email" placeholder="Email"><span class="icon is-small is-left"><i class="fas fa-envelope"></i></span></div><div class="control"><input class="button" type="submit" value="Subscribe"></div></div></form></div></div></div></div><!--!--></div></div></section><footer class="footer"><div class="container"><div class="level"><div class="level-start"><a class="footer-logo is-block mb-2" href="/">Hololo&#039;s Blog</a><p class="is-size-7"><span>&copy; 2023 Yin Zhengyi</span>  Powered by <a href="https://hexo.io/" target="_blank" rel="noopener">Hexo</a> &amp; <a href="https://github.com/ppoffice/hexo-theme-icarus" target="_blank" rel="noopener">Icarus</a></p></div><div class="level-end"><div class="field has-addons"><p class="control"><a class="button is-transparent is-large" target="_blank" rel="noopener" title="Creative Commons" href="https://creativecommons.org/"><i class="fab fa-creative-commons"></i></a></p><p class="control"><a class="button is-transparent is-large" target="_blank" rel="noopener" title="Attribution 4.0 International" href="https://creativecommons.org/licenses/by/4.0/"><i class="fab fa-creative-commons-by"></i></a></p></div></div></div></div></footer><script src="https://cdn.jsdelivr.net/npm/jquery@3.3.1/dist/jquery.min.js"></script><script src="https://cdn.jsdelivr.net/npm/moment@2.22.2/min/moment-with-locales.min.js"></script><script src="https://cdn.jsdelivr.net/npm/clipboard@2.0.4/dist/clipboard.min.js" defer></script><script>moment.locale("en");</script><script>var IcarusThemeSettings = {
            article: {
                highlight: {
                    clipboard: true,
                    fold: 'folded'
                }
            }
        };</script><script src="/js/column.js"></script><script src="/js/animation.js"></script><a id="back-to-top" title="Back to top" href="javascript:;"><i class="fas fa-chevron-up"></i></a><script src="/js/back_to_top.js" defer></script><!--!--><!--!--><!--!--><script src="https://cdn.jsdelivr.net/npm/cookieconsent@3.1.1/build/cookieconsent.min.js" defer></script><script>window.addEventListener("load", () => {
      window.cookieconsent.initialise({
        type: "info",
        theme: "edgeless",
        static: false,
        position: "bottom-left",
        content: {
          message: "This website uses cookies to improve your experience.",
          dismiss: "Got it!",
          allow: "Allow cookies",
          deny: "Decline",
          link: "Learn more",
          policy: "Cookie Policy",
          href: "https://www.cookiesandyou.com/",
        },
        palette: {
          popup: {
            background: "#edeff5",
            text: "#838391"
          },
          button: {
            background: "#4b81e8"
          },
        },
      });
    });</script><script src="https://cdn.jsdelivr.net/npm/lightgallery@1.10.0/dist/js/lightgallery.min.js" defer></script><script src="https://cdn.jsdelivr.net/npm/justifiedGallery@3.8.1/dist/js/jquery.justifiedGallery.min.js" defer></script><script>window.addEventListener("load", () => {
            if (typeof $.fn.lightGallery === 'function') {
                $('.article').lightGallery({ selector: '.gallery-item' });
            }
            if (typeof $.fn.justifiedGallery === 'function') {
                if ($('.justified-gallery > p > .gallery-item').length) {
                    $('.justified-gallery > p > .gallery-item').unwrap();
                }
                $('.justified-gallery').justifiedGallery();
            }
        });</script><!--!--><!--!--><!--!--><!--!--><!--!--><script src="/js/main.js" defer></script><div class="searchbox"><div class="searchbox-container"><div class="searchbox-header"><div class="searchbox-input-container"><input class="searchbox-input" type="text" placeholder="Type something..."></div><a class="searchbox-close" href="javascript:;">×</a></div><div class="searchbox-body"></div></div></div><script src="/js/insight.js" defer></script><script>document.addEventListener('DOMContentLoaded', function () {
            loadInsight({"contentUrl":"/content.json"}, {"hint":"Type something...","untitled":"(Untitled)","posts":"Posts","pages":"Pages","categories":"Categories","tags":"Tags"});
        });</script></body></html>